# 手動モード

`SS0` が "手動" 側の時を手動モードとする。本モードの仕様を以下に記載する。
* [PB2] を押している間、[PL2] が点灯する。  
  [PL2] が点灯している間、コンベヤが右行する。
* [PB3] を押している間、[PL3] が点灯する。  
  [PL3] が点灯している間、コンベヤが左行する。
* [PB2] と [PB3] の両方を押している間は、[PB3] を押している間の動作を行い、[PL2] が点灯（コンベヤは右行）してはならない。
* コンベヤは、[PB2] または [PB3] を押すこと以外で起動してはならない。

# 自動モード

`SS0` が "自動" 側の時を自動モードとする。本モードの仕様を以下に記載する。
* パレットがコンベヤ右端にあるとき[PB1]を押すと、1～4 の順序で動作を繰り返す。
  1. コンベヤが左行し、パレットがコンベヤ左端に到着するとコンベヤは停止する。
  2. コンベヤ左端で約１秒間、停止状態を維持する。
  3. コンベヤが右行し、パレットがコンベヤ右端に到着するとコンベヤは停止する。
  4. コンベヤ右端で約３秒間、停止状態を維持する。  
   
   この 1~4 の一連の動作を「サイクル動作」と記載する。
* 「サイクル動作」は、終了するまで 1 に戻り、繰り返し動作を行う。
* 「サイクル動作」中は、[PL1] が点灯する。
* 「サイクル動作」中に [PB3] を２秒以上押すと、[PL1] が点灯から点滅に切り替わり、4 の動作終了後に「サイクル動作」を終了する。  
[PL1] は「サイクル動作」の終了とともに消灯する。  
 ※ 点滅は、点灯 0.5 秒、消灯 0.5 秒とする。
* 「サイクル動作」は [PB1] を押すこと以外で起動してはならない。
     
# 装置の非常停止
* 非常停止とは、人に対する危険源を取り除くため、又は機械もしくは工程中の加工物への損害を最小化するために、機械類を最も安全に緊急停止させるためのものである。非常停止は、他の全ての操作に優先するものである。この試験用盤における危険源は、コンベヤ及びそれにより搬送されるパレットである。全ての状態の時に、非常停止ボタン [PB5] を押した場合、非常停止が働いた状態となり、動作中のコンベヤは即時に停止させ、「サイクル動作」は終了する。
* 非常停止が働いている間は、[PL4] が点灯する。
* 非常停止が働いている間は、[PB1], [PB2] 及び [PB3] を押しても、コンベヤ又は「サイクル動作」が起動しないこと。
* [PB4] を押すことにより非常停止が働いた状態を解除し、[PL4] が消灯する。

# PLC インタフェース基板の I/O

- 入力：IX0.0 ~ IX1.0 
- 出力：QX0.0 ~ QX1.0

> **⚠注意：** QX0.0 (1 番 Pin) と QX0.2 (3 番 Pin) は、USB と共用しているため、使用すると USB での通信ができなくなるため、当分、使用しない。

| 基板シルク | ESP32 GPIO | MicroPython |
|---|---:|---|
| `IX0.0` | 17 | `Pin(17, Pin.IN)` |
| `IX0.1` | 18 | `Pin(18, Pin.IN)` |
| `IX0.2` | 19 | `Pin(19, Pin.IN)` |
| `IX0.3` | 21 | `Pin(21, Pin.IN)` |
| `IX0.4` | 22 | `Pin(22, Pin.IN)` |
| `IX0.5` | 23 | `Pin(23, Pin.IN)` |
| `IX0.6` | 27 | `Pin(27, Pin.IN)` |
| `IX0.7` | 32 | `Pin(32, Pin.IN)` |
| `IX1.0` | 33 | `Pin(33, Pin.IN)` |
| `QX0.0` | 1 | `Pin(1, Pin.OUT)` |
| `QX0.1` | 2 | `Pin(2, Pin.OUT)` |
| `QX0.2` | 3 | `Pin(3, Pin.OUT)` |
| `QX0.3` | 4 | `Pin(4, Pin.OUT)` |
| `QX0.4` | 5 | `Pin(5, Pin.OUT)` |
| `QX0.5` | 12 | `Pin(12, Pin.OUT)` |
| `QX0.6` | 13 | `Pin(13, Pin.OUT)` |
| `QX0.7` | 14 | `Pin(14, Pin.OUT)` |
| `QX1.0` | 15 | `Pin(15, Pin.OUT)` |
| `QX1.1` | 16 | `Pin(16, Pin.OUT)` |  